import Text "mo:base/Text";

module {
    public type Specialization = {
        specialization_id: Text;
        name: Text;
        image: Text;
    };
}
